within Deltares.ChannelFlow.Interfaces;

package Adaptors "Adaptors"
  extends Modelica.Icons.Package;
end Adaptors;