within Deltares.ChannelFlow.Media;

record FreshWater
  constant Integer n_substances = 0;
end FreshWater;
