within Deltares.ChannelFlow.SimpleRouting.Branches;

package Internal
  extends Modelica.Icons.InternalPackage;
end Internal;