within Deltares.ChannelFlow.SimpleRouting.Nodes;

package Internal
  extends Modelica.Icons.InternalPackage;
end Internal;